strategy,tau_s,battery_peak_mw,battery_energy_swing_kwh,battery_charge_mwh,battery_discharge_mwh,battery_throughput_mwh,battery_loss_mwh,terminal_energy_error_kwh,battery_saturation_s,generator_max_ramp_mw_s,generator_ramp_violation_s,generator_reserve_violation_s,power_balance_error_mw,frequency_nadir_hz,frequency_zenith_hz,fleet_fuel_kg,mechanical_peak_mw,operating_cost,dynamic_screened,feasible,rejection_reason,scenario,hardware,max_additional_delay_s
immediate,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18452380952381,3.0,0.0,0.0,57.76150657033584,61.58825073459242,,24.649533410125215,,True,False,generator_ramp_violation_s;underfrequency_trip;frequency_band,synchronized,6MW-1p5MWh,0.0
immediate,2.0,4.1230158730158735,3.616680590364574,0.0038070322003840506,0.0034358465608467126,0.007242878761230764,0.00037118563953745056,0.0,0.0,2.0615079365079367,8.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,0.0
immediate,5.0,5.153769841269842,9.0417014759121,0.00951758050096255,0.00858961640211657,0.01810719690307912,0.0009279640988437365,0.0,0.0,1.0307539682539684,8.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,0.0
immediate,10.0,5.622294372294373,18.083402949719773,0.019035160999708027,0.01717923280223403,0.03621439380194205,0.0018559281974714027,0.0,0.0,0.562229437229437,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,0.0
immediate,20.0,5.890022675736962,36.16650882025263,0.03807000928447405,0.034358183379240015,0.07242819266371406,0.003711825905236335,0.0,0.0,0.2945011337868486,0.0,0.0,0.0,59.66266372880416,60.0,1264.434288742049,17.025011478996067,317.5571360387865,True,True,,synchronized,6MW-1p5MWh,0.0
immediate,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18452380952381,3.0,0.0,0.0,57.76150657033584,61.58825073459242,,24.649533410125215,,True,False,generator_ramp_violation_s;underfrequency_trip;frequency_band,synchronized,2MW-0p5MWh,0.0
immediate,2.0,2.0,2.7770042389925473,0.0029231623568340133,0.0026381540270430676,0.005561316383877081,0.0002850083297913358,0.0,4.0,4.18452380952381,4.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,0.0
immediate,5.0,2.0,6.615515807411709,0.0069637008499074116,0.006284740017040567,0.013248440866947979,0.0006789608328659267,0.0,11.0,4.18452380952381,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,0.0
immediate,10.0,2.0,13.002476326008955,0.013686817185272569,0.012352352509708321,0.02603916969498089,0.0013344646755640663,0.0,21.0,4.18452380952381,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,0.0
immediate,20.0,2.0,25.71258168344234,0.027065875456255117,0.02442695259926965,0.05149282805552477,0.0026389228569848426,0.0,42.0,4.18452380952381,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,0.0
immediate,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18452380952381,3.0,0.0,0.0,57.76150657033584,61.58825073459242,,24.649533410125215,,True,False,generator_ramp_violation_s;underfrequency_trip;frequency_band,synchronized,4MW-1MWh,0.0
immediate,2.0,4.0,3.5807110368513695,0.003769169512476101,0.00340167548500897,0.007170844997485071,0.00036749402746638236,0.0,1.0,2.18452380952381,8.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,0.0
immediate,5.0,4.0,8.618140644822192,0.009071726994549004,0.008187233612581005,0.01725896060713001,0.0008844933819685557,0.0,3.0,2.18452380952381,5.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,0.0
immediate,10.0,4.0,17.029570105879856,0.01792586326934626,0.01617809160058569,0.03410395486993195,0.0017477716687612967,0.0,6.0,2.18452380952381,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,0.0
immediate,20.0,4.0,33.83554589724353,0.035616364102362394,0.032143768602381745,0.06776013270474414,0.0034725954999803165,0.0,13.0,2.18452380952381,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,0.0
wave-512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1308843537414965,11.0,0.0,0.0,59.36249031570277,60.281462797120454,1264.0962107911926,17.2878601630659,316.02405269779814,True,False,generator_ramp_violation_s;frequency_band,synchronized,6MW-1p5MWh,5.0
wave-512,2.0,1.9639226225469617,3.6166805903643517,0.0038070322003840866,0.003435846560846709,0.007242878761230796,0.0003711856395374522,0.0,0.0,0.98196131127348,11.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,5.0
wave-512,5.0,3.3820364771422966,9.041701475912323,0.009517580500962203,0.008589616402116548,0.01810719690307875,0.0009279640988437178,0.0,0.0,0.6764072954284597,7.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,5.0
wave-512,10.0,4.379130442464197,18.083402950185512,0.01903516100019591,0.01717923280267606,0.036214393802871975,0.0018559281975190616,0.0,0.0,0.43791304424641986,0.0,0.0,0.0,59.650763552116054,60.009955729298255,1264.2652559463052,17.025061239266464,316.7906018626337,True,True,,synchronized,6MW-1p5MWh,5.0
wave-512,20.0,5.167847111925285,36.16654524564167,0.03807004762698806,0.03435821798336011,0.07242826561034818,0.0037118296436315142,0.0,0.0,0.25839235559626417,0.0,0.0,0.0,59.662663558236275,60.0,1264.4342892775596,17.02501758016689,317.55713763159685,True,True,,synchronized,6MW-1p5MWh,5.0
wave-512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1308843537414965,11.0,0.0,0.0,59.36249031570277,60.281462797120454,1264.0962107911926,17.2878601630659,316.02405269779814,True,False,generator_ramp_violation_s;frequency_band,synchronized,2MW-0p5MWh,5.0
wave-512,2.0,1.9639226225469617,3.6166805903649344,0.0038070322003849514,0.003435846560846709,0.0072428787612316605,0.0003711856395374954,0.0,0.0,0.98196131127348,11.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,5.0
wave-512,5.0,2.0,7.5994119478723645,0.007999380997760139,0.0072194413504789315,0.01521882234823907,0.0007799396472816349,0.0,11.0,1.1308843537414965,7.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,5.0
wave-512,10.0,2.0,13.865419659743639,0.014595178589204613,0.013172148676756345,0.027767327265960956,0.0014230299124474066,0.0,22.0,1.1308843537414965,7.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,5.0
wave-512,20.0,2.0,26.47219986089197,0.027865473537781422,0.025148589867848105,0.05301406340562953,0.002716883669933708,0.0,44.0,1.1308843537414965,7.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,5.0
wave-512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1308843537414965,11.0,0.0,0.0,59.36249031570277,60.281462797120454,1264.0962107911926,17.2878601630659,316.02405269779814,True,False,generator_ramp_violation_s;frequency_band,synchronized,4MW-1MWh,5.0
wave-512,2.0,1.9639226225469617,3.616680590365018,0.0038070322003855048,0.003435846560846709,0.007242878761232214,0.0003711856395375231,0.0,0.0,0.98196131127348,11.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,5.0
wave-512,5.0,3.3820364771422966,9.0417014759121,0.009517580500961848,0.008589616402116548,0.018107196903078396,0.0009279640988437,0.0,0.0,0.6764072954284597,7.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,5.0
wave-512,10.0,4.0,17.888645088092236,0.01883015272430722,0.016994212833687593,0.035824365557994814,0.001835939890619971,0.0,2.0,0.7156355904837177,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,5.0
wave-512,20.0,4.0,34.86592594991217,0.03670097468411707,0.03312262965241654,0.06982360433653362,0.0035783450317014606,0.0,12.0,1.1308843537414965,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,5.0
wave-256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56544217687075,20.0,0.0,0.0,59.44321338272816,60.197536280687125,1264.096206275735,17.296346766403634,316.02405156893377,True,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,10.0
wave-256,2.0,1.1112730888897424,3.616680590364685,0.003807032200384092,0.0034358465608467083,0.0072428787612308,0.00037118563953745235,0.0,0.0,0.5556365444448712,10.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,10.0
wave-256,5.0,2.417252152783334,9.041701475912323,0.009517580500962916,0.008589616402116572,0.01810719690307949,0.0009279640988437549,0.0,0.0,0.48345043055666714,0.0,0.0,0.0,59.583301357986635,60.070281356530316,1264.1807332281376,17.025061239796212,316.407327245096,True,True,,synchronized,6MW-1p5MWh,10.0
wave-256,10.0,3.640454037267615,18.0834029504614,0.019035161000483178,0.017179232802938562,0.03621439380342174,0.001855928197547241,0.0,0.0,0.3640454037267613,0.0,0.0,0.0,59.65155833109456,60.00941393080613,1264.2652552969503,17.0250612393559,316.790601700306,True,True,,synchronized,6MW-1p5MWh,10.0
wave-256,20.0,4.663139665136651,36.16657070228435,0.038070074423455114,0.034358242167170316,0.07242831659062543,0.0037118322562869825,0.0,0.0,0.23315698325683165,0.0,0.0,0.0,59.66266343903137,60.0,1264.4342890105138,17.025021844097044,317.55713858444096,True,True,,synchronized,6MW-1p5MWh,10.0
wave-256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56544217687075,20.0,0.0,0.0,59.44321338272816,60.197536280687125,1264.096206275735,17.296346766403634,316.02405156893377,True,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,10.0
wave-256,2.0,1.1112730888897424,3.6166805903646293,0.003807032200384094,0.0034358465608467083,0.007242878761230802,0.00037118563953745246,0.0,0.0,0.5556365444448712,10.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,10.0
wave-256,5.0,2.0,8.664687391338772,0.009120723569829967,0.008231453021771959,0.017352176591601924,0.0008892705480584434,0.0,10.0,0.56544217687075,6.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,10.0
wave-256,10.0,2.0,14.983434170299848,0.015772035968736334,0.014234262461784853,0.03000629843052119,0.0015377735069518087,0.0,23.0,0.56544217687075,10.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,10.0
wave-256,20.0,2.0,27.432511152390898,0.02887632752883206,0.026060885594771082,0.05493721312360314,0.0028154419340611333,0.0,46.0,0.56544217687075,12.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,10.0
wave-256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56544217687075,20.0,0.0,0.0,59.44321338272816,60.197536280687125,1264.096206275735,17.296346766403634,316.02405156893377,True,False,generator_ramp_violation_s,synchronized,4MW-1MWh,10.0
wave-256,2.0,1.1112730888897424,3.6166805903649624,0.0038070322003855013,0.0034358465608467083,0.0072428787612322095,0.0003711856395375228,0.0,0.0,0.5556365444448712,10.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,10.0
wave-256,5.0,2.417252152783334,9.041701475911879,0.009517580500961985,0.008589616402116572,0.018107196903078555,0.0009279640988437083,0.0,0.0,0.48345043055666714,0.0,0.0,0.0,59.583301357986635,60.070281356530316,1264.1807332281371,17.025061239796212,316.40732724509587,True,True,,synchronized,4MW-1MWh,10.0
wave-256,10.0,3.640454037267615,18.083402950461792,0.019035161000485298,0.017179232802938562,0.03621439380342386,0.001855928197547347,0.0,0.0,0.3640454037267613,0.0,0.0,0.0,59.65155833109456,60.00941393080613,1264.2652552969507,17.0250612393559,316.7906017003062,True,True,,synchronized,4MW-1MWh,10.0
wave-256,20.0,4.0,35.65566943399151,0.037532283614726714,0.03387288596229205,0.07140516957701876,0.003659397652435917,0.0,8.0,0.56544217687075,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,10.0
wave-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.472354094398575,60.177542941351184,1264.0962050613607,17.17794362757201,316.0240512653402,True,True,,synchronized,6MW-1p5MWh,12.0
wave-226,2.0,0.9906641458698875,3.616680590364685,0.003807032200384071,0.003435846560846706,0.0072428787612307775,0.0003711856395374512,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.522650166548075,60.13042135698201,1264.1300171761427,17.039962053741952,316.17736186926027,True,True,,synchronized,6MW-1p5MWh,12.0
wave-226,5.0,2.215965638429056,9.041701475911657,0.009517580500962849,0.008589616402116591,0.01810719690307944,0.0009279640988437525,0.0,0.0,0.4431931276858112,0.0,0.0,0.0,59.58689847629424,60.06786449837597,1264.180732508577,17.025061239796262,316.40732706520583,True,True,,synchronized,6MW-1p5MWh,12.0
wave-226,10.0,3.4012547442636105,18.083402950477833,0.01903516100050002,0.017179232802954462,0.03621439380345448,0.0018559281975489197,0.0,0.0,0.34012547442636176,0.0,0.0,0.0,59.651862644034146,60.00923195266405,1264.26525494419,17.025061239361328,316.7906016121166,True,True,,synchronized,6MW-1p5MWh,12.0
wave-226,20.0,4.4243528268730685,36.16657294256165,0.03807007678164527,0.034358244295433486,0.07242832107707875,0.0037118324862103415,0.0,0.0,0.22121764134365307,0.0,0.0,0.0,59.66266342854091,60.0,1264.4342887981918,17.02502226325319,317.5571386210895,True,True,,synchronized,6MW-1p5MWh,12.0
wave-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.472354094398575,60.177542941351184,1264.0962050613607,17.17794362757201,316.0240512653402,True,True,,synchronized,2MW-0p5MWh,12.0
wave-226,2.0,0.9906641458698875,3.6166805903648513,0.0038070322003847805,0.003435846560846706,0.007242878761231487,0.00037118563953748667,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.522650166548075,60.13042135698201,1264.1300171761427,17.039962053741952,316.1773618692603,True,True,,synchronized,2MW-0p5MWh,12.0
wave-226,5.0,2.0,8.89856406135167,0.009366909538265107,0.008453635858284316,0.017820545396549425,0.000913273679980851,0.0,8.0,0.49917942176870866,0.0,0.0,0.0,59.58856185862475,60.0679508672147,1264.1794039346441,17.025061239796223,316.401261891592,True,True,,synchronized,2MW-0p5MWh,12.0
wave-226,10.0,2.0,15.301904133245948,0.01610726750868023,0.014536808926583626,0.03064407643526386,0.0015704585820963076,0.0,23.0,0.49917942176870866,0.0,0.0,0.0,59.607353868779754,60.035960874351744,1264.2393370947975,17.025061239361268,316.67271580240464,True,True,,synchronized,2MW-0p5MWh,12.0
wave-226,20.0,2.0,27.729509504554244,0.029188957373215318,0.026343034029326178,0.055531991402541496,0.0028459233438884596,0.0,46.0,0.49917942176870866,0.0,0.0,0.0,59.60577508067947,60.03864609686253,1264.3556417081393,17.02502226325319,317.1995502550856,True,True,,synchronized,2MW-0p5MWh,12.0
wave-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.472354094398575,60.177542941351184,1264.0962050613607,17.17794362757201,316.0240512653402,True,True,,synchronized,4MW-1MWh,12.0
wave-226,2.0,0.9906641458698875,3.6166805903646293,0.00380703220038561,0.003435846560846706,0.007242878761232316,0.0003711856395375282,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.522650166548075,60.13042135698201,1264.1300171761427,17.039962053741952,316.1773618692603,True,True,,synchronized,4MW-1MWh,12.0
wave-226,5.0,2.215965638429056,9.041701475911934,0.009517580500960656,0.008589616402116591,0.018107196903077247,0.0009279640988436428,0.0,0.0,0.4431931276858112,0.0,0.0,0.0,59.58689847629424,60.06786449837597,1264.1807325085767,17.025061239796262,316.4073270652057,True,True,,synchronized,4MW-1MWh,12.0
wave-226,10.0,3.4012547442636105,18.083402950478554,0.01903516100050283,0.017179232802954462,0.03621439380345729,0.0018559281975490602,0.0,0.0,0.34012547442636176,0.0,0.0,0.0,59.651862644034146,60.00923195266405,1264.26525494419,17.025061239361328,316.79060161211663,True,True,,synchronized,4MW-1MWh,12.0
wave-226,20.0,4.0,35.82772888812868,0.037713398829609175,0.03403634244372276,0.07174974127333193,0.0036770563858869194,0.0,4.0,0.49917942176870866,0.0,0.0,0.0,59.66266342854091,60.0,1264.431148872037,17.0250222632532,317.5427820434759,True,True,,synchronized,4MW-1MWh,12.0
reuse-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4975382653061224,6.0,0.0,0.0,59.34421978884458,60.31228931614822,1264.1928557753004,20.168412445387567,316.0482139438251,True,False,generator_ramp_violation_s;frequency_band,synchronized,6MW-1p5MWh,12.0
reuse-226,2.0,2.107646447467877,4.907217070708403,0.005760046682204245,0.005198442130688205,0.01095848881289245,0.0005616045515148547,0.0,0.0,1.0538232237339393,4.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,12.0
reuse-226,5.0,3.3024518632684643,11.37414362410527,0.012880168450400293,0.011624352026484278,0.02450452047688457,0.0012558164239139238,0.0,0.0,0.6604903726536921,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,6MW-1p5MWh,12.0
reuse-226,10.0,4.120510611101377,21.29135910166402,0.02349455979104538,0.02120384021142113,0.04469840000246651,0.002290719579627065,0.0,0.0,0.41205106111013734,0.0,0.0,0.0,59.5563151998715,60.01002794068933,1264.3303193083602,18.15855168026447,316.97654782713937,True,True,,synchronized,6MW-1p5MWh,12.0
reuse-226,20.0,4.654018623926444,40.13276626564921,0.0434720306374814,0.03923350765032845,0.08270553828780985,0.004238522987154514,0.0,0.0,0.23270093119632307,0.0,0.0,0.0,59.59835110630669,60.0,1264.4857654966343,17.720643563400785,317.77555213991474,True,True,,synchronized,6MW-1p5MWh,12.0
reuse-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4975382653061224,6.0,0.0,0.0,59.34421978884458,60.31228931614822,1264.1928557753004,20.168412445387567,316.0482139438251,True,False,generator_ramp_violation_s;frequency_band,synchronized,2MW-0p5MWh,12.0
reuse-226,2.0,2.0,4.907217070708625,0.005760046682202872,0.005198442130688205,0.010958488812891076,0.0005616045515147859,0.0,1.0,1.1614696712018162,4.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,12.0
reuse-226,5.0,2.0,11.23100620954523,0.012729497487702742,0.011488371482652,0.024217868970354745,0.0012411260050510318,0.0,10.0,1.4975382653061224,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,12.0
reuse-226,10.0,2.0,18.466012047285595,0.02052051026012271,0.018519760509761177,0.03904027076988389,0.0020007497503619865,0.0,24.0,1.4975382653061224,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,12.0
reuse-226,20.0,2.0,31.499875937348236,0.03438477766032458,0.031032261838442383,0.06541703949876695,0.003352515821881617,0.0,47.0,1.4975382653061224,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,2MW-0p5MWh,12.0
reuse-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4975382653061224,6.0,0.0,0.0,59.34421978884458,60.31228931614822,1264.1928557753004,20.168412445387567,316.0482139438251,True,False,generator_ramp_violation_s;frequency_band,synchronized,4MW-1MWh,12.0
reuse-226,2.0,2.107646447467877,4.907217070708403,0.005760046682201528,0.005198442130688205,0.010958488812889734,0.0005616045515147187,0.0,0.0,1.0538232237339393,4.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,12.0
reuse-226,5.0,3.3024518632684643,11.374143624105603,0.012880168450398069,0.011624352026484278,0.024504520476882348,0.0012558164239138128,0.0,0.0,0.6604903726536921,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,12.0
reuse-226,10.0,4.0,21.291359101664632,0.023494559791049596,0.02120384021142113,0.044698400002470724,0.002290719579627276,0.0,1.0,0.5325616722115143,1.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,12.0
reuse-226,20.0,4.0,39.79392221121619,0.04311535268544908,0.038911605798617716,0.0820269584840668,0.004203746886831281,0.0,9.0,0.808405612244897,1.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,synchronized,4MW-1MWh,12.0
