strategy,tau_s,battery_peak_mw,battery_energy_swing_kwh,battery_charge_mwh,battery_discharge_mwh,battery_throughput_mwh,battery_loss_mwh,terminal_energy_error_kwh,battery_saturation_s,generator_max_ramp_mw_s,generator_ramp_violation_s,generator_reserve_violation_s,power_balance_error_mw,frequency_nadir_hz,frequency_zenith_hz,fleet_fuel_kg,mechanical_peak_mw,operating_cost,dynamic_screened,feasible,rejection_reason,scenario,hardware,max_additional_delay_s
immediate,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18452380952381,12.0,0.0,0.0,57.76150656666397,61.58825073269955,,24.64953340424703,,True,False,generator_ramp_violation_s;underfrequency_trip;frequency_band,irregular,6MW-1p5MWh,0.0
immediate,2.0,4.1230158730158735,5.705295443349079,0.010741120392888565,0.009693861154580171,0.020434981547468735,0.0010472592383065425,0.0,0.0,2.0615079365079367,22.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,6MW-1p5MWh,0.0
immediate,5.0,5.153769841269842,14.226514560095493,0.026724535569892183,0.024118893351829485,0.05084342892172167,0.002605642218064582,0.0,0.0,1.0307539682539684,12.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,6MW-1p5MWh,0.0
immediate,10.0,5.622294372294373,27.524592986885033,0.05091547930783513,0.04595122007532306,0.0968666993831582,0.004964259232514022,0.0,0.0,0.562229437229437,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,6MW-1p5MWh,0.0
immediate,20.0,5.890022675736962,49.164401982282335,0.08652570333644623,0.07808944726114025,0.16461515059758647,0.008436256075303378,0.0,0.0,0.2945011337868486,0.0,0.0,0.0,59.518354200740355,60.0,1316.4967668770043,19.049151889773572,332.4164947312028,True,True,,irregular,6MW-1p5MWh,0.0
immediate,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18452380952381,12.0,0.0,0.0,57.76150656666397,61.58825073269955,,24.64953340424703,,True,False,generator_ramp_violation_s;underfrequency_trip;frequency_band,irregular,2MW-0p5MWh,0.0
immediate,2.0,2.0,5.263037031263323,0.009693861154580152,0.008748709692008059,0.01844257084658821,0.000945151462571537,0.0,6.0,4.18452380952381,16.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,0.0
immediate,5.0,2.0,13.453823587096625,0.024054045072601598,0.02170877567802392,0.045762820750625516,0.002345269394578707,0.0,18.0,4.18452380952381,4.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,0.0
immediate,10.0,2.0,26.29938892620759,0.045702884200544615,0.04124685299099002,0.08694973719153463,0.004456031209553021,0.0,37.0,4.18452380952381,4.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,0.0
immediate,20.0,2.0,46.99633072091433,0.07721882768301543,0.06968999198392113,0.14690881966693656,0.007528835699093989,0.0,76.0,4.18452380952381,7.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,0.0
immediate,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18452380952381,12.0,0.0,0.0,57.76150656666397,61.58825073269955,,24.64953340424703,,True,False,generator_ramp_violation_s;underfrequency_trip;frequency_band,irregular,4MW-1MWh,0.0
immediate,2.0,4.0,5.669325889836152,0.010703257704977267,0.00965969007874243,0.020362947783719696,0.001043567626235307,0.0,1.0,2.18452380952381,22.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,0.0
immediate,5.0,4.0,13.478192366438712,0.025808997515570496,0.02329262025780076,0.049101617773371256,0.0025163772577680384,0.0,5.0,2.18452380952381,8.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,0.0
immediate,10.0,4.0,25.642575706543603,0.048597063601754434,0.04385884990058165,0.09245591350233609,0.004738213701170967,0.0,10.0,2.18452380952381,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,0.0
immediate,20.0,4.0,45.32152148667118,0.08203723153234749,0.0740386014579428,0.1560758329902903,0.007998630074403837,0.0,19.0,2.18452380952381,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,0.0
wave-512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1308843537414983,33.0,0.0,0.0,59.17396357290448,60.13281598493697,1316.2572359675648,20.594397708639157,329.0643089918912,True,False,generator_ramp_violation_s;frequency_band,irregular,6MW-1p5MWh,5.0
wave-512,2.0,1.9639226225469617,5.705290233560034,0.010741099026661875,0.009693841871564671,0.020434940898226547,0.0010472571550996553,0.0,0.0,0.98196131127348,23.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,6MW-1p5MWh,5.0
wave-512,5.0,3.3820364771422966,14.223952913146377,0.02671667961271243,0.024111803350471726,0.05082848296318415,0.0026048762622393963,0.0,0.0,0.6764072954284597,11.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,6MW-1p5MWh,5.0
wave-512,10.0,4.379130442464197,27.49791250532563,0.05080967563425266,0.04585573225991408,0.09666540789416675,0.004953943374339689,0.0,0.0,0.43791304424641986,0.0,0.0,0.0,59.470144594996896,60.00340576589143,1316.3772044198872,20.0120067572977,331.02760926285515,True,True,,irregular,6MW-1p5MWh,5.0
wave-512,20.0,5.167847111925285,49.224233460273936,0.08636076298755366,0.07794058859627094,0.16430135158382458,0.00842017439128668,0.0,0.0,0.25839235559626417,0.0,0.0,0.0,59.51885512901533,60.0,1316.5119310891469,19.04935720871332,332.4140098039632,True,True,,irregular,6MW-1p5MWh,5.0
wave-512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1308843537414983,33.0,0.0,0.0,59.17396357290448,60.13281598493697,1316.2572359675648,20.594397708639157,329.0643089918912,True,False,generator_ramp_violation_s;frequency_band,irregular,2MW-0p5MWh,5.0
wave-512,2.0,1.9639226225469617,5.705290233560866,0.010741099026664208,0.009693841871564671,0.02043494089822888,0.001047257155099772,0.0,0.0,0.98196131127348,23.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,5.0
wave-512,5.0,2.0,12.656546913867112,0.024111803350142177,0.02176090252350407,0.045872705873646245,0.002350900826638902,0.0,17.0,1.1308843537414965,10.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,5.0
wave-512,10.0,2.0,25.489075569518878,0.04581663905015972,0.0413495167427698,0.08716615579292952,0.0044671223073906065,0.0,35.0,1.1308843537414965,10.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,5.0
wave-512,20.0,2.0,46.203776091184174,0.07731359825950089,0.06977552242919965,0.14708912068870056,0.0075380758303013416,0.0,75.0,1.1308843537414965,11.0,0.0,1.7763568394002505e-15,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,5.0
wave-512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1308843537414983,33.0,0.0,0.0,59.17396357290448,60.13281598493697,1316.2572359675648,20.594397708639157,329.0643089918912,True,False,generator_ramp_violation_s;frequency_band,irregular,4MW-1MWh,5.0
wave-512,2.0,1.9639226225469617,5.705290233560922,0.010741099026663528,0.009693841871564671,0.0204349408982282,0.001047257155099738,0.0,0.0,0.98196131127348,23.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,5.0
wave-512,5.0,3.3820364771422966,14.223952913146098,0.026716679612710188,0.024111803350471726,0.05082848296318192,0.002604876262239284,0.0,0.0,0.6764072954284597,11.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,5.0
wave-512,10.0,4.0,27.17550993229212,0.050470304504744296,0.0455494498155323,0.0960197543202766,0.004920854689212599,0.0,4.0,0.7156355904837177,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,5.0
wave-512,20.0,4.0,47.192300908751925,0.0841554359096254,0.07595028090843528,0.16010571681806068,0.008205155001188388,0.0,15.0,1.1308843537414965,3.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,5.0
wave-256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56544217687075,56.0,0.0,0.0,59.27852039261723,60.11435318214305,1316.2286710250703,20.522547632092696,329.0571677562676,True,False,generator_ramp_violation_s;frequency_band,irregular,6MW-1p5MWh,10.0
wave-256,2.0,1.1112730888897424,5.705264284402323,0.010740950695129394,0.009693708002354555,0.020434658697483947,0.0010472426927751303,0.0,0.0,0.5556365444448712,15.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,6MW-1p5MWh,10.0
wave-256,5.0,2.417252152783334,14.213941757473147,0.026680791829315757,0.02407941462595545,0.05076020645527121,0.00260137720335818,0.0,0.0,0.48345043055666714,0.0,0.0,0.0,59.40354262528941,60.026330533441346,1316.3239513462006,20.312686214621348,330.0961919656556,True,True,,irregular,6MW-1p5MWh,10.0
wave-256,10.0,3.640454037267615,27.453581837871276,0.05056358454517232,0.04563363505202101,0.09619721959719332,0.0049299494931544586,0.0,0.0,0.3640454037267613,0.0,0.0,0.0,59.47091592187663,60.003380286146644,1316.3878073601147,19.993184658346056,331.02089623197253,True,True,,irregular,6MW-1p5MWh,10.0
wave-256,20.0,4.663139665136651,49.22300300163251,0.08586720158784526,0.07749514943302879,0.16336235102087404,0.008372052154814829,0.0,0.0,0.25200997911636414,0.0,0.0,0.0,59.519782765983955,60.0,1316.5226963039624,19.04875725332045,332.3979210964081,True,True,,irregular,6MW-1p5MWh,10.0
wave-256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56544217687075,56.0,0.0,0.0,59.27852039261723,60.11435318214305,1316.2286710250703,20.522547632092696,329.0571677562676,True,False,generator_ramp_violation_s;frequency_band,irregular,2MW-0p5MWh,10.0
wave-256,2.0,1.1112730888897424,5.705264284402683,0.010740950695130244,0.009693708002354555,0.0204346586974848,0.0010472426927751728,0.0,0.0,0.5556365444448712,15.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,10.0
wave-256,5.0,2.0,13.518060596243442,0.02577838122978664,0.023264989059881933,0.04904337028966857,0.0025133921699041703,0.0,15.0,0.56544217687075,9.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,10.0
wave-256,10.0,2.0,24.590174038663704,0.04563359095028704,0.041184315832632844,0.08681790678291988,0.004449275117652922,0.0,35.0,0.56544217687075,15.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,10.0
wave-256,20.0,2.0,45.3763648815117,0.07711397412279916,0.06959536164582582,0.146709335768625,0.007518612476972895,0.0,75.0,0.56544217687075,16.0,0.0,1.7763568394002505e-15,,,,,,False,False,generator_ramp_violation_s,irregular,2MW-0p5MWh,10.0
wave-256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56544217687075,56.0,0.0,0.0,59.27852039261723,60.11435318214305,1316.2286710250703,20.522547632092696,329.0571677562676,True,False,generator_ramp_violation_s;frequency_band,irregular,4MW-1MWh,10.0
wave-256,2.0,1.1112730888897424,5.705264284402989,0.010740950695130374,0.009693708002354555,0.02043465869748493,0.0010472426927751793,0.0,0.0,0.5556365444448712,15.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,10.0
wave-256,5.0,2.417252152783334,14.213941757472314,0.026680791829312957,0.02407941462595545,0.05076020645526841,0.00260137720335804,0.0,0.0,0.48345043055666714,0.0,0.0,0.0,59.40354262528941,60.026330533441346,1316.3239513462001,20.312686214621348,330.0961919656554,True,True,,irregular,4MW-1MWh,10.0
wave-256,10.0,3.640454037267615,27.453581837871166,0.05056358454517383,0.04563363505202101,0.09619721959719485,0.004929949493154534,0.0,0.0,0.3640454037267613,0.0,0.0,0.0,59.47091592187663,60.003380286146644,1316.3878073601147,19.993184658346056,331.0208962319726,True,True,,irregular,4MW-1MWh,10.0
wave-256,20.0,4.0,48.532444605056405,0.0851402980125022,0.07683911895628165,0.16197941696878385,0.008301179056218879,0.0,9.0,0.56544217687075,2.0,0.0,0.0,,,,,,False,False,generator_ramp_violation_s,irregular,4MW-1MWh,10.0
wave-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.28205029702624,60.11343245459403,1316.2223618743863,20.585450975037563,329.05559046859656,True,False,frequency_band,irregular,6MW-1p5MWh,12.0
wave-226,2.0,0.9906641458698875,5.705262929769472,0.010740819382167891,0.009693589492407693,0.020434408874575587,0.001047229889761431,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.3398294526662,60.05858626046765,1316.277082011741,20.353102969479142,329.47795868042675,True,False,frequency_band,irregular,6MW-1p5MWh,12.0
wave-226,5.0,2.215965638429056,14.214805114263317,0.02666341079855986,0.024063728245703006,0.05072713904426286,0.00259968255285973,0.0,0.0,0.4431931276858112,0.0,0.0,0.0,59.406568423608284,60.026306095321274,1316.3243588970552,20.31302603098178,330.09563250514907,True,True,,irregular,6MW-1p5MWh,12.0
wave-226,10.0,3.4012547442636105,27.427088959168234,0.05047918029090874,0.04555746021254194,0.09603664050345068,0.004921720078363433,0.0,0.0,0.34012547442636176,0.0,0.0,0.0,59.471154396585064,60.00336494757887,1316.3901410337926,19.989776569775884,331.01826806851716,True,True,,irregular,6MW-1p5MWh,12.0
wave-226,20.0,4.4243528268730685,49.23031160111346,0.08575269649572115,0.07739180858739099,0.16314450508311212,0.008360887908332951,0.0,0.0,0.2517038064611352,0.0,0.0,0.0,59.52006569981987,60.0,1316.5257628065838,19.04841800801121,332.3943308033082,True,True,,irregular,6MW-1p5MWh,12.0
wave-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.28205029702624,60.11343245459403,1316.2223618743863,20.585450975037563,329.05559046859656,True,False,frequency_band,irregular,2MW-0p5MWh,12.0
wave-226,2.0,0.9906641458698875,5.70526292977,0.010740819382169385,0.009693589492407693,0.02043440887457708,0.0010472298897615056,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.3398294526662,60.05858626046765,1316.277082011741,20.353102969479142,329.4779586804268,True,False,frequency_band,irregular,2MW-0p5MWh,12.0
wave-226,5.0,2.0,13.937586555802572,0.02634105492036109,0.02377280206562641,0.0501138569859875,0.002568252854735234,0.0,11.0,0.49917942176870866,0.0,0.0,0.0,59.40622625004877,60.0263060953213,1316.323985965311,20.312983607344904,330.0832736310475,True,True,,irregular,2MW-0p5MWh,12.0
wave-226,10.0,2.0,24.34362383919933,0.045557412996677864,0.04111556522950108,0.08667297822617895,0.004441847767176054,0.0,35.0,0.49917942176870866,0.0,0.0,0.0,59.41793712269872,60.01080431525516,1316.3712556453897,19.98899564135951,330.826273475871,True,True,,irregular,2MW-0p5MWh,12.0
wave-226,20.0,2.0,45.14902678263119,0.07702874494253359,0.06951844231063589,0.14654718725316948,0.0075103026318969895,0.0,74.0,0.49917942176870866,0.0,0.0,0.0,59.42028664350704,60.05569955515663,1316.5178105852058,19.04422747424195,332.06039639136486,True,True,,irregular,2MW-0p5MWh,12.0
wave-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.28205029702624,60.11343245459403,1316.2223618743863,20.585450975037563,329.05559046859656,True,False,frequency_band,irregular,4MW-1MWh,12.0
wave-226,2.0,0.9906641458698875,5.705262929769694,0.010740819382170037,0.009693589492407693,0.02043440887457773,0.0010472298897615383,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.3398294526662,60.05858626046765,1316.277082011741,20.353102969479142,329.4779586804268,True,False,frequency_band,irregular,4MW-1MWh,12.0
wave-226,5.0,2.215965638429056,14.214805114263706,0.026663410798563145,0.024063728245703006,0.05072713904426615,0.002599682552859894,0.0,0.0,0.4431931276858112,0.0,0.0,0.0,59.406568423608284,60.026306095321274,1316.3243588970556,20.31302603098178,330.09563250514924,True,True,,irregular,4MW-1MWh,12.0
wave-226,10.0,3.4012547442636105,27.42708895916862,0.05047918029090578,0.04555746021254194,0.09603664050344772,0.004921720078363286,0.0,0.0,0.34012547442636176,0.0,0.0,0.0,59.471154396585064,60.00336494757887,1316.3901410337926,19.989776569775884,331.0182680685171,True,True,,irregular,4MW-1MWh,12.0
wave-226,20.0,4.0,48.80123136273706,0.08530103308690727,0.07698418236093299,0.16228521544784025,0.008316850725973414,0.0,6.0,0.49917942176870866,0.0,0.0,0.0,59.520108865887536,60.0,1316.5217536878758,19.048393530881192,332.3761427309258,True,True,,irregular,4MW-1MWh,12.0
reuse-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.28205029702624,60.11343245459403,1316.2223618743863,20.585450975037563,329.05559046859656,True,False,frequency_band,irregular,6MW-1p5MWh,12.0
reuse-226,2.0,0.9906641458698875,5.705262929769472,0.010740819382167891,0.009693589492407693,0.020434408874575587,0.001047229889761431,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.3398294526662,60.05858626046765,1316.277082011741,20.353102969479142,329.47795868042675,True,False,frequency_band,irregular,6MW-1p5MWh,12.0
reuse-226,5.0,2.215965638429056,14.214805114263317,0.02666341079855986,0.024063728245703006,0.05072713904426286,0.00259968255285973,0.0,0.0,0.4431931276858112,0.0,0.0,0.0,59.406568423608284,60.026306095321274,1316.3243588970552,20.31302603098178,330.09563250514907,True,True,,irregular,6MW-1p5MWh,12.0
reuse-226,10.0,3.4012547442636105,27.427088959168234,0.05047918029090874,0.04555746021254194,0.09603664050345068,0.004921720078363433,0.0,0.0,0.34012547442636176,0.0,0.0,0.0,59.471154396585064,60.00336494757887,1316.3901410337926,19.989776569775884,331.01826806851716,True,True,,irregular,6MW-1p5MWh,12.0
reuse-226,20.0,4.4243528268730685,49.23031160111346,0.08575269649572115,0.07739180858739099,0.16314450508311212,0.008360887908332951,0.0,0.0,0.2517038064611352,0.0,0.0,0.0,59.52006569981987,60.0,1316.5257628065838,19.04841800801121,332.3943308033082,True,True,,irregular,6MW-1p5MWh,12.0
reuse-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.28205029702624,60.11343245459403,1316.2223618743863,20.585450975037563,329.05559046859656,True,False,frequency_band,irregular,2MW-0p5MWh,12.0
reuse-226,2.0,0.9906641458698875,5.70526292977,0.010740819382169385,0.009693589492407693,0.02043440887457708,0.0010472298897615056,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.3398294526662,60.05858626046765,1316.277082011741,20.353102969479142,329.4779586804268,True,False,frequency_band,irregular,2MW-0p5MWh,12.0
reuse-226,5.0,2.0,13.937586555802572,0.02634105492036109,0.02377280206562641,0.0501138569859875,0.002568252854735234,0.0,11.0,0.49917942176870866,0.0,0.0,0.0,59.40622625004877,60.0263060953213,1316.323985965311,20.312983607344904,330.0832736310475,True,True,,irregular,2MW-0p5MWh,12.0
reuse-226,10.0,2.0,24.34362383919933,0.045557412996677864,0.04111556522950108,0.08667297822617895,0.004441847767176054,0.0,35.0,0.49917942176870866,0.0,0.0,0.0,59.41793712269872,60.01080431525516,1316.3712556453897,19.98899564135951,330.826273475871,True,True,,irregular,2MW-0p5MWh,12.0
reuse-226,20.0,2.0,45.14902678263119,0.07702874494253359,0.06951844231063589,0.14654718725316948,0.0075103026318969895,0.0,74.0,0.49917942176870866,0.0,0.0,0.0,59.42028664350704,60.05569955515663,1316.5178105852058,19.04422747424195,332.06039639136486,True,True,,irregular,2MW-0p5MWh,12.0
reuse-226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49917942176870866,0.0,0.0,0.0,59.28205029702624,60.11343245459403,1316.2223618743863,20.585450975037563,329.05559046859656,True,False,frequency_band,irregular,4MW-1MWh,12.0
reuse-226,2.0,0.9906641458698875,5.705262929769694,0.010740819382170037,0.009693589492407693,0.02043440887457773,0.0010472298897615383,0.0,0.0,0.49533207293494286,0.0,0.0,0.0,59.3398294526662,60.05858626046765,1316.277082011741,20.353102969479142,329.4779586804268,True,False,frequency_band,irregular,4MW-1MWh,12.0
reuse-226,5.0,2.215965638429056,14.214805114263706,0.026663410798563145,0.024063728245703006,0.05072713904426615,0.002599682552859894,0.0,0.0,0.4431931276858112,0.0,0.0,0.0,59.406568423608284,60.026306095321274,1316.3243588970556,20.31302603098178,330.09563250514924,True,True,,irregular,4MW-1MWh,12.0
reuse-226,10.0,3.4012547442636105,27.42708895916862,0.05047918029090578,0.04555746021254194,0.09603664050344772,0.004921720078363286,0.0,0.0,0.34012547442636176,0.0,0.0,0.0,59.471154396585064,60.00336494757887,1316.3901410337926,19.989776569775884,331.0182680685171,True,True,,irregular,4MW-1MWh,12.0
reuse-226,20.0,4.0,48.80123136273706,0.08530103308690727,0.07698418236093299,0.16228521544784025,0.008316850725973414,0.0,6.0,0.49917942176870866,0.0,0.0,0.0,59.520108865887536,60.0,1316.5217536878758,19.048393530881192,332.3761427309258,True,True,,irregular,4MW-1MWh,12.0
